	## Itho Demandflow parameters:

| id | Description | default | min | max |
| --- | ---| --- | --- | --- |
|0 | Min. flow eco extractor (m3_h) | 5 | 0 | 20 |
|1 | Min. flow eco Kitchen (m3_h) |	5 | 0 |	20 |		
|2 | Min. flow eco Toilet 1 (m3_h) | 5 | 0 | 20 |		
|3 | Min. flow eco Living room 1 (m3_h) | 0 | 0 | 20|
|4 | Min. flow eco Living room 2 (m3_h) | 0 | 0 | 20 |		
|5 | Min. flow eco Laundry room (m3_h) | 5 | 0 | 20 |		
|6 | Min. flow eco Bathroom 1 (m3_h) |	7 | 0 |	20 |		
|7 | Min. flow eco Bathroom 2 _ Toilet 2 (m3_h) | 7 | 0 | 20 |		
|8 | Min. flow eco Bedroom 1 _ Shed (m3_h) | 5 | 0 | 20 |		
|9 | Min. flow eco Bedroom 2 (m3_h) | 0 | 0 | 20 |		
|10 | Min. flow eco bedroom 3 (m3_h) | 0 | 0 | 20 |		
|11 | Min. flow eco bedroom 4 (m3_h) | 0 | 0 |	20 |		
|12 | Min. flow comfort HR hood (m3_h) | 10 | 0 | 20 |		
|13 | Min. flow comfort Kitchen (m3_h) | 10 | 0 | 20 |		
|14 | Min. flow comfort Toilet 1 (m3_h) | 10 | 0 | 20 |		
|15 | Min. flow comfort Living room 1 (m3_h) | 0 | 0 | 20|		
|16 | Min. flow comfort Living room 2 (m3_h) | 0 | 0 | 20 |		
|17 | Min. flow comfort Washing room (m3_h) | 10 | 0 | 20 |		
|18 | Min. flow comfort Bathroom 1 (m3_h) |10 | 0 |	20 |	
|19| Min. flow comfort Bathroom 2 _ Toilet 2 (m3_h) | 10| 0|	20		
|20| Min. flow comfort Bedroom 1 _ Shed (m3_h)|	ret_error| ret_error|	ret_error		
|21| Min. flow comfort Bedroom 2 (m3_h)	|0| 0|	20|		
|22| Min. flow comfort Bedroom 3 (m3_h)	|0 |0|	20|		
|23| Min. flow comfort Bedroom 4 (m3_h)	|0| 0|	20|		
|24| Max. flow eco HR hood (m3_h)	|50 |0	|250|		
|25| Max. flow eco Kitchen (m3_h)	|50 |0	|250|		
|26| Max. flow eco Toilet 1 (m3_h)	|25 |0	|250|		
|27| Max. flow eco Living room 1 (m3_h)	|50 |0	|250|		
|28| Max. flow eco Living room 2 (m3_h)	|50 |0	|250|		
|29| Max. flow eco Laundry room (m3_h)	|25 |0	|250|		
|30| Max. flow eco Bathroom 1 (m3_h)	|50 |0	|250|		
|31| Max. flow eco Bathroom 2 _ Toilet 2 (m3_h)	|50 |0	|250		
|32| Max. flow eco Bedroom 1 _ Shed (m3_h)	|50 |0	|250|		
|33| Max. flow eco Bedroom 2 (m3_h)	|50 |0	|250|		
|34| Max. flow eco bedroom 3 (m3_h)	|50 |0|	250|		
|35| Max. flow eco bedroom 4 (m3_h)	|50 |0|	250|		
|36| Max. flow comfort HR hood (m3_h)	|75 |0	|250|		
|37| Max. flow comfort Kitchen (m3_h)	|75 |0	|250|		
|38| Max. flow comfort Toilet 1 (m3_h)	|50 |0	|250|		
|39| Max. flow comfort Living room 1 (m3_h)	|75 |0	|250|		
|40| Max. flow comfort Living room 2 (m3_h)	|75 |0	|250|		
|41| Max. flow comfort Laundry room (m3_h)	|50 |0	|250|		
|42| Max. flow comfort Bathroom 1 (m3_h)	|75 |0	|250|		
|43| Max. flow comfort Bathroom 2 _ Toilet 2 (m3_h)	|75 |0	|250|		
|44| Max. flow comfort Bedroom 1 _ Shed (m3_h)	|75 |0	|250|		
|45| Max. flow comfort Bedroom 2 (m3_h)	|75 |0	|250|		
|46| Max. flow comfort Bedroom 3 (m3_h)	|75 |0	|250|		
|47| Max. flow comfort Bedroom 4 (m3_h)	|75 |0	|250|		
|48| Max. flow for PID controller (m3_h)	|75 |0	|250|		
|49| Measuring interval (s)	|120 |1	|600|	
|50| RH increase start bathroom operation (%)	|4| 0.1|	50|		
|51| RH rise interval (sec.)	|20| 10|	120|		
|52| RH offset stop bathroom operation (%)	|10| 1	|50|		
|53| RH period stable stop bathroom operation (min)	|50 |1	|60|		
|54| RH differential on RH stable (%)|	4| 1|	50|		
|55| Min time increased operation (min)	|20| 1|	60|		
|56| Measurement flow (m3_h)	|25| 0|	100|		
|57| Fixed flow extractor (m3_h)	|125| 0	|125|		
|58| Fixed flow bathroom (m3_h)	|60| 0|	125|		
|59| Zeta value extractor hood (PaH2m6)|	null| | | |
|60| Zeta value kitchen (PaH2m6)	| 45| 5|	250|		
|61| Zeta value toilet 1 (PaH2m6)	|55| 5|	250|		
|62| Zeta value living room 1 (PaH2m6)|	50| 5|	250|		
|63| Zeta value living room 2 (PaH2m6)|	50| 5 |	250|		
|64| Zeta value laundry room (PaH2m6)|	15| 5|	250|		
|65| Zeta value bathroom 1 (PaH2m6)|	60| 5	|250|		
|66| Zeta value bathroom 2 _ toilet 2 (PaH2m6)	|50| 5|	250|		
|67| Zeta value bedroom 1 (PaH2m6)|	30| 5|	250|		
|68| Zeta value bedroom 2 (PaH2m6)|	30| 5|	250|		
|69| Zeta value bedroom 3 (PaH2m6)|	30 5 |	250|		
|70| Zeta value bedroom 4 (PaH2m6)|	40| 5|	250|		
|71| Zeta value other (PaH2m6)	|5.5| 0.1|	25|		
|72| Zeta value plenum (PaH2m6)	|0.1| 0.1|	25|		
|73| Valve constant 1	|65 1|	20000		|
|74| Valve constant 2	|2.2 |1|	10		|
|75| P factor flow min	|0.5 |0	|3		|
|76| P factor flow max	|0.5| 0	|3		|
|77| I factor flow	|0.005| 0|	1		|
|78| D factor flow	|0.5 |-15|	15		|
|79| PID damping	|0.5| 0|	10|		
|80| Valve step range (step)|	4000| 0|	5000|		
|81| Max flow timer (m3_h)	|175 |0	|250|		
|82| CO2 concentration eco extractor (ppm)	|1200 |300	|2000|		
|83| CO2 concentration eco kitchen (ppm)	|1200 |300	|2000|		
|84| CO2 concentration eco toilet 1 (ppm)	|1200 |300	|2000|		
|85| CO2 concentration eco living room 1 (ppm)	|1200 |300	|2000|		
|86| CO2 concentration eco living room 2 (ppm)	|1200| 300|	2000|		
|87| CO2 concentration eco laundry room (ppm)	|1200 |300|	2000|		
|88| CO2 concentration eco bathroom 1 (ppm)	|1200 |300|	2000|		
|89| CO2 concentration eco bathroom 2 _ toilet 2 (ppm)	|1200 |300|	2000|		
|90| CO2 concentration eco bedroom 1 (ppm)	|1200 |300	|2000|		
|91| CO2 concentration eco bedroom 2 (ppm)	|1200 |300	|2000|		
|92| CO2 concentration eco bedroom 3 (ppm)	|1200 |300	|2000|		
|93| CO2 concentration eco bedroom 4 (ppm)	|1200 |300	|2000|		
|94| CO2 concentration comfort extractor (ppm)	|1000 |300	|2000		
|95| CO2 concentration comfort kitchen (ppm)	|1000|300	|2000|		
|96| CO2 concentration comfort toilet 1 (ppm)	|1000 |300	|2000|		
|97| CO2 concentration comfort living room 1 (ppm)	|1000 |300|	2000|		
|98| CO2 concentration comfort living room 2 (ppm)	|1000 |300|	2000|		
|99| CO2 setpoint comfort laundry room (ppm)	|1000 |300	|2000|		
|100| CO2 concentration comfort bathroom 1 (ppm)	|1000 |300	|2000|		
|101| CO2 concentration comfort bathroom 2 _ toilet 2 (ppm)	|1000 |300	|2000|		
|102| CO2 concentration comfort bedroom 1 (ppm)	|1000 |300	|2000|		
|103| CO2 concentration comfort bedroom 2 (ppm)	|1000 |300	|2000|		
|104| CO2 concentration comfort bedroom 3 (ppm)	|1000 |300	|2000|		
|105| CO2 concentration comfort bedroom 4 (ppm)	|1000 |300	|2000|		
|106| OEM number	|0 |0	|100|		
|107| Calibration value CO2 sensor (ppm)	|0 |-1000|	1000|		
|108| Offset valve (step)	|280 |0	|500|		
|109| manual control	|0 |0	|1		
|110| Damper position of extractor fan with manual control (step)|	0| 0|	5000|		
|111| Damper position kitchen in manual mode (step)	|0| 0|	5000|		
|112| Flap position toilet 1 with manual control (step)	|0| 0|	5000|		
|113| Flap position living room 1 with manual operation (step)	|0 |0	|5000|		
|114| Flap position living room 2 with manual operation (step)	|0 |0	|5000|		
|115| Flap position washroom with manual operation (step)	|0 |0	|5000|		
|116| Flap position bathroom 1 with manual control (step)	|0 |0	|5000|		
|117| Flap position bathroom 2 _ toilet 2 with manual operation (step)	|0 |0	|5000|		
|118| Flap position bedroom 1 with manual operation (step)	|0 |0	|5000|		
|119| Flap position bedroom 2 with manual operation (step)	|0 |0	|5000|		
|120| Flap position bedroom 3 with manual control (step)	|0|0	|5000|	
|121| Flap position bedroom 4 with manual control (step)	|0 |0	|5000|		
|122| Ventilation requirement for exhaust air fan in manual mode (%)	|0 |0	|100|		
|123| Required supply air fan with manual control (%)	|0 |0	|100|		
|124| Flow correction extractor for measuring report (m3_h)	|0 |-75	|75|		
|125| Flow correction kitchen for measuring report (m3_h)	|0 |-75|	75|		
|126|Flow correction toilet 1 for measuring report (m3_h)	|0 |-25|	25|		
|127|Flow correction living room 1 for measuring report (m3_h)	|-75 |-75	|75|		
|128|Flow correction living room 2 for measurement report (m3_h)	|-75 |-75	|75|		
|129|Flow correction laundry room for measuring report (m3_h)	|0 |-50|	50|		
|130|Flow correction bathroom 1 for measurement report (m3_h)	|0 |-50	|50|		
|131|Flow correction bathroom 2 _ toilet 2 measuring report (m3_h)	|0 |-50	|50	|	
|132|Flow correction bedroom 1 for measurement report (m3_h)	|-75 |-75	|75|		
|133|Flow correction bedroom 2 for measuring report (m3_h)	|-75 |-75	|75|		
|134|Flow correction bedroom 3 for measuring report (m3_h)	|-75 |-75	|75|		
|135|Flow correction bedroom 4 for measuring report (m3_h)	|-75 |-75	|75|		
|136|Additional steps valve |	500| 0|	5000|		
|137|Flow before calibration (m3_h) |0 |0	|75|		
|138|Interval calibration valve (day) |30 |1	|125|		
|139|Initial measuring mode interval (day) |30 |0	|125	|	
|140|Max time IBS phase 1 (min)	|0 |0	|120|		
|141|Binding time (min.)	|5 |1	|60|		
|142|Flow RFT low (m3_h)	|25 |10	|75	|	
|143|Flow RFT high (m3_h)	|60 |10	|75|		
|144|PIR waiting time (s)	|310 |1	|600|		
|145|Flow PIR toilet (m3_h)	|25 |10	|75|		
|146|PIR toilet delay (min)	|30 |1	|60|		
|147|Flow PIR other low (m3_h)	|25 |10	|75|		
|148|Flow PIR other high (m3_h)	|50 |10	|75|		
|149|Post run time PIR other short (s)	|620 |1	|3600|		
|150|Post run time PIR other long (s)	|620 |1	|3600|		
|151|CO2 value start non-household (ppm)	|750 |600|	1200|		
|152|CO2 value stop non-household (ppm)	|850| 600|	1200|		
|153|RH value start RH operation middle (%)	|70 |20	|90|		
|154|RH value start RH operation high (%)	|80 |20	|90|		
|155|Fixed flow RH medium (m3_h)	|25 |0	|75|		
|156|Fixed flow RH high (m3_h)	|50 |0	|75|		
|157|RH value start RH mode middle wash room (%)	|70| 20|	90|		
|158|RH value for start of RH operation in high wash room (%) |80 |20	|90|		
|159|Fixed flow RH mid wash compartment (m3_h)	|25 |0|	75|		
|160|Fixed flow RH high wash compartment (m3_h)	|50 |0|	75|		
|161|RH switching differential (%)	|2 |1	|10|		
|162|Min flow RH eco (m3_h)	|7| 0|	20|		
|163|Min flow RH comfort (m3_h) |10 |0	|20|		
|164|Force of discharging closed valve	|null|||
|165|Number of force steps to pull valve (step)| 500| 0|	5000|